# B棟二三樓公衛：外窗與獨立排氣比較

2026-11-06。[兩案與三張圖](../structured/coordination/b-bath-ventilation-v1/index.html)。接續[B第三輪](b-claude-round3-v1.md)，只研究二、三樓一般公衛；一樓後右有窗照護公衛、朝街祭祀門、後門優先／前門備案及原3D不改。

**建議暫保房間位置，先由建築／機電核對獨立屋頂排氣。** 在本輪具體有窗重排中，獨立公共通道使主臥降至約16.09㎡；屋主沒有同意降低20㎡目標。有窗方案保留比較，不以「有窗比較好」推定可以縮主臥；保格局排氣也還沒有取得無窗公衛的採用同意。

## 兩案的實際代價

相同6000×17630mm概念外框、原前3900mm騎樓，不外擴；每面115mm內縮為同一分析假設，不是地籍、合法可建容量或實測淨面積。

| 比較 | 主臥輪廓／扣排氣豎道 | 公衛 | 套衛 | 未解代價 |
| --- | --- | --- | --- | --- |
| 保位置、各層獨立屋頂排氣 | 20.2261／20.0761㎡ | 扣原污水管井後4.4667㎡ | 4.7124㎡ | 新500×300mm排氣豎道占0.15㎡，公衛仍無直接外窗 |
| 後右有窗公衛、左前套衛 | 16.1789／16.0889㎡ | 4.7124㎡ | 扣原污水管井後4.5149㎡ | 新公共通道、搬兩衛與門，套衛仍要300×300mm獨立排氣豎道 |

原主臥20／公衛5／套衛6㎡目標及兩衛3.6／4.5㎡下限不變，兩案仍未達全部原要求。保位置案主臥只餘0.0761㎡，柱位、包覆或維修預算再增大可能跌破20，不能稱已穩健解決。

側界可能共壁，現在沒有側向棟距或合法開口證據。因此不先畫側窗，也不斷言日後一定不能開；如果正式圖證明左側可直接合法開窗，才可能有更小的改法。後巷能通行也不等於可開後窗，前門備案不得借後巷權利。

## 保位置案：排氣與污水完全分開

原200×200mm污水管井[2325,13155,200,200]保留。另在主臥／三樓客房前臂[4050,13120,500,300]預留獨立排氣豎道，避完整乾保護室及梳妝台。原尺寸床、衣櫃、梳妝與900mm局部路徑保留，床櫃位置另作下述調整。

豎道內兩條管中心分別(4175,13270)、(4425,13270)。本輪以內徑125mm、每側25mm保溫作175mm外廓預算，兩條管分開，二樓與三樓各用自己的風機／止回設備及屋頂終端；這些不是已選商品尺寸或核定管徑，也不將風管塞進原污水／通氣井。500×300mm只作含包覆的外預留，未核防火構造與可拆檢修所需實際尺寸；管外廓放得下不等於整包可施工。

模型標高2F+4000、3F+7000、RF+10000mm，兩層樓高均3m；本輪假設天花2.4m、水平管心2.55m、出管候選+10600mm。加上彎頭半徑、吊架、梁板、防火與檢修後是否放得下仍未知，沒有畫穿梁的施工許可。

| 管路 | 坐標中心線估長 | 範圍 |
| --- | --- | --- |
| 二樓公衛至RF候選 | 8.905m | 風口上接、繞過污水管井至前臂豎道，再垂直至RF；未換算彎頭／止回閥／風帽阻力 |
| 三樓公衛至RF候選 | 6.155m | 獨立管，不與二樓共用排氣幹管 |

風管保溫外廓及豎道平面預算避開完整祭祀／乾背櫃、武轎庫投影、原污水管井及公衛東側不排管乾條；這只是坐標幾何，不是宗教、結構或消防簽認。屋頂落在模型戶外服務區，未碰列明室外機本體；水塔、熱泵、排風帽及進氣口等尚未整體排完，不能據此認定屋頂設備全部相容。

本輪另查出上輪套衛門口正向投影會碰床；「全開門片不撞床」不能代替門床對線初篩。保房間位置案將床由[150,15550,2000,1800]前移至[150,13735,2000,1800]、衣櫃由[150,13620,600,1800]後移至[150,15650,600,1800]，尺寸不縮；兩件本體前後間隔115mm，衣櫃操作朝右。床避開套衛門y16330～17460的正向投影，原2400後窗保留。窗扇／窗簾、鏡面、斜視線、完整門組及窗前維修仍未知，不稱整體風水通過。

床前移後，原右牆冷氣可能朝床直吹，因此不再沿用原盒體。另比較前臂前壁上方[2875,13095,950,280]、底高2350mm的機盒，尺寸仍950×280×280mm；列明機盒在房內、未碰排氣外廓，朝後的名義風向投影不碰床。它位於梳妝區上方，實際鏡高、吹送、維修、冷媒與冷凝水全部需新核圖，不能把平面盒體或風向長條當實際空調核可。

風機宜留在浴室可維修區，預留可拆檢修方式；不因畫了管線就認定目前可更換。排氣不得終止在樓梯、乾保護室、封閉天花、室內家務區或污水管；屋頂實際排風帽、兩帽距離、防雨、防颱、消防及周圍開口另行核圖。

## 有窗案：原尺寸器具已試排，主臥縮小未獲接受

後右公衛沿用原套衛框[3900,14880,2100,2750]，前門改從右側獨立公共通道進。通道[4670,11370,1330,3510]，每面115假設後淨寬1100mm、面積3.608㎡；公衛與主臥各自開門，不借主臥作公共走道。

左前套衛[0,11370,2640,2120]較原公衛加深20mm，使用原900×550mm盆櫃、450×700mm便器旋轉90度、900×900mm淋浴與700mm操作帶；原200管井仍在同位。門改到後牆，由主臥進，不沿用原公衛朝公共乾區的前門。

後右公衛用600×450mm原公衛盆、450×700mm便器及900×900mm淋浴；900×600mm後窗候選位於x4750～5650、後界y17630，窗台1500。0.54㎡是名義窗面，開扇／框料／紗網／防雨與外部遮擋後的有效開口未知，不能直接認定自然通風達標或高雄厝核可。

主臥原1800×2000床、1800×600衣櫃、1200×500梳妝與2400後窗全尺寸保留，門前900方塊、本體、操作與房內900直段可作局部試排；完整門扇／把手／門框、鏡面、梁柱與所有使用狀態尚未確認。新公共通道占用原主臥右臂，原右牆室內機會落在通道，故明確撤回該房機位的沿用結論，重新選位及配管。

**有窗重排案左前套衛的後門正向投影會碰原床，尚未解決。** 圖中紅帶及報告保留這個失敗結果，不能用關門、器具放得下或門片不撞床當成消除對線。這也是本輪不推薦直接採用有窗重排案的原因；若公衛有窗是硬條件，需連主臥、門位與家具再研究，不能只改名稱。

左前套衛仍無窗，另留[4200,13120,300,300]排氣豎道，扣主臥0.09㎡。示意排氣繞過原污水管井，通向RF；實際阻力、頂部密封、防火與維修未核。後右公衛仍應核獨立直接對外排濕，出口、防雨與窗的相對位置未選定，不以窗取代機械排濕設計。

三樓同一房形改成後右一間公衛、左前乾區，沒有新增三樓套衛。二樓套衛污水向一樓家務／服務區下降；通氣管上引經三樓左前乾區的防火、隔音及檢修待核，沒有把二樓排水畫成往上流。

## 選風機前需要什麼

公衛4.4667㎡×假設2.4m天花＝約10.72m³。本輪8／10／12次每小時只是工程比較假設，分別約85.8／107.2／128.6m³/h，**不是法定通風標準或除黴保證**。120m³/h通過125mm內徑直管的平均流速約2.72m/s，不能當阻力、噪音或實機性能結果。

- 按實際管道長度、彎頭、止回閥與風帽核P-Q曲線及外部靜壓，不拿最大無管風量當安裝風量。
- 門關時要有足量補氣；從一般公共乾區補氣，完整乾保護室不當轉送空氣的通道。門縫未測前不稱足量。
- 安裝後核風口實際風量、噪音、震動及止回效果；浴室用後延時及濕度控制依實機調整。
- 核保溫、冷凝水、不積水、可拆洗檢修及屋頂抗風防水；風管／污水管／雨水管分開設計。
- 室外高濕時換氣不一定降低室內含濕量；需連同乾濕分離、防水、保溫與必要除濕評估。不能保證有窗或有風機就不發黴。

一般浴廁機械通風與高雄厝申報浴廁的直接外窗條件分開核對。本輪未新增法規合格結論，也不把一般二三樓公衛自動當成申報用浴廁。

## 下一步與檢查邊界

先核側／後界合法開口，再由建築／機電回答500×300mm獨立排氣與主臥20㎡能否同時保留。如果無法保留，不放大可建框或偷偷縮設備，而是回到面積／外窗取捨討論；[偏好及工程回覆空表](../structured/coordination/b-bath-ventilation-v1/decision-and-engineering.csv)不預填屋主同意。

本輪是Codex新增比較，Claude沒有審閱；上輪「100mm基線」局部共識不能擴大到新方案。原三項家規答覆保留，其餘祭祀保護規則照舊。

新包逐檔核對上輪來源與149份控制，不更新舊包預期值。只作小範圍測試及三張有界靜態圖目視，不啟動瀏覽器／WebGL或完整3D生成。當前證據另記[本批靜態核對](../inputs/references/b-bath-ventilation-static-review-20261106.json)。每條分別執行：

```bash
timeout 20s env PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -B scripts/export_b_bath_ventilation.py --check
timeout 20s env PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -B -m pytest -q -p no:cacheprovider tests/test_b_bath_ventilation.py
```
